<!-- Markdown conversion of docs/litime-48v-5kw-inverter-charger-manual.pdf
     (scanned manual; converted by the owner via marker). Covers: safety,
     product overview, accessories, table of contents, SPECIFICATIONS, and
     identification of parts. Image files referenced below are not included.
     Distilled spec sheet: ../reference/litime-48v-5kw-aio-specs.md -->

**5000W**

48VDC | 110-120VAC

# PRODUCT MANUAL

![Image of the Li Time 48V 5000W Solar Inverter Charger unit.](5fb340ad68b0c71df0b56698b137e35b_img.jpg)

A blue rectangular solar inverter charger unit. The top half has a digital display screen with four orange indicator lights below it. The text 'Li Time' is at the top left, and '48V 5000W SOLAR INVERTER CHARGER' is prominently displayed in the center. The bottom half of the unit features technical specifications and safety warnings in small text.

All in One Solar Inverter Charger

## IMPORTANT SAFETY INSTRUCTIONS

Please read the following safety instructions carefully and perform installation and connection operations under the guidance of professionals. This manual contains important safety, installation, and operating instructions for the solar inverter charger.

## General

- **Read all the instructions** and cautions in the manual before the installation.
- Installation and wiring must comply with the Local and National Electric Codes (NEC) and must be performed by a certified technician.
- There are no user-serviceable parts inside this product. **DO NOT** disassemble or attempt to repair the solar inverter charger.
- **ONLY 48V Battery Banks** are suitable for the solar inverter charger.
- The product is used with a permanent power source (battery, PV and grid power). Input and/or output terminals may still be dangerously energized, even when the product is switched off. ALWAYS make sure the solar inverter charger is **in the OFF position** and **disconnect all AC and DC connections** before carrying out maintenance or servicing the product.
- Consult the battery manufacturer's information to ensure that the product is intended for use with the battery. Carefully check the specific requirements of the batteries used in the system and always follow the battery manufacturer's safety instructions.
- Never use the product where there is a risk of gas or dust explosions.
- Do not remove the terminal panel or touch the wiring terminals when the product is working, the mains input and AC output are high voltage.
- This product is for off-grid use only.
- Never connect two AC power sources simultaneously. This will cause the product damage.

## Installation

- It is recommended that the DC and AC input cables be fused and fitted with circuit breakers.
- NEVER connect the AC output of the product directly to an Electrical Breaker Panel/ Load Center which is also powered by the utility power/generator.
- Before applying power, ensure that the available power source matches the product configuration settings described in the manual.
- DO NOT connect the battery in reverse polarity, which can and will destroy the product and other electrical equipment.
- Keep the product away from sources of strong electromagnetic interference such as motors and strong magnetic fields.
- Keep out of reach of children.
- Do not touch the product housing and battery when it is working.
- Do not install this product in the same confined space as a lead-acid liquid battery.
- After installation, check whether all wiring connections are tight and reliable to avoid the danger of heat accumulation due to loose connections.

If you have any questions or need any help, please feel free to contact us (and leave your contact phone number) at [service@litime.com](mailto:service@litime.com), we will offer phone or email support in 12hrs.

### UNITED STATES

Register Warranty · [www.litime.com](http://www.litime.com) · [service@litime.com](mailto:service@litime.com)

## PRODUCT OVERVIEW

### 48V 5000W Solar Inverter Charger

|                                     |                |
|-------------------------------------|----------------|
| Rated Output Power                  | 5000W          |
| DC Input Voltage                    | 40V to 60V     |
| AC Input Voltage                    | 90 to 140VAC   |
| AC Output Voltage                   | 120V±5%        |
| Max. Charge Current (PV+AC)         | 100A           |
| Default Battery Type                | LF16 (LiFePO4) |
| Solar Input Voltage Range           | 120V to 500V   |
| Max. Solar Panel System Input Power | 5500W          |

Mounting: Φ 15/64" [6mm] / Φ 7/16" [11mm] mounting holes (screws included). Unit: 13.78" [350mm] W × 17.60" [447mm] H × 5.24" [133mm] D. Front panel: LCD display, four buttons; "SUPPORTS PARALLEL COMMUNICATION & SPLIT-PHASE". Bottom label: 48VDC | 110-120VAC | 60HZ, MPPT, AC CHARGER, CE/FC/RoHS marks.

### ADDITIONAL COMPONENTS

| Accessories |
|---|
| Copper Wire Connectors × 8 |
| M6 × 25/64" [10mm] Battery Post Bolts × 2 |
| M6 Battery Wire Lugs × 2 |
| Terminal Panel Spare Screws × 4 |
| MC4 Connectors × 2 pairs |
| Self-tapping Screws × 2 (L0.98" [25mm], Φ3/16" [4.8mm]) |
| Plastic Anchors × 2 (L1.18" [30mm], Φ15/64" [6mm]) |
| Parallel Communication Cable × 1 |
| Current Balancing Cable × 1 |
| Heat Shrink Tubes (PV & AC) × 8 (Φ5/16" [8mm], L1.18" [30mm]) |
| Heat Shrink Tubes (Battery) × 2 (Φ35/64" [14mm], L1.97" [50mm]) |

### CONTENT

- SPECIFICATIONS — p.01
- IDENTIFICATION OF PARTS — p.03
- INSTALLATION — p.05 (Choosing Location 05 · Installation Steps 05 · Sizing a Battery Bank 07 · Connecting 08 · Recommended Cable Sizing and Breaker · Single Machine Connection · Single-Phase Parallel Connection · 2-Phase/3-Phase Parallel Connection · Communication Ports (Optional) · Power On after Finishing All Connections)
- LCD SCREEN OPERATING — p.31 (Operation Buttons and LED Indicator 31 · LCD Screen 32 · Work Modes 36 · Adjust Settings 37)
- BATTERY TYPES AND DEFAULT PARAMETERS — p.47 (Lithium 47 · Lead Acid 48)
- FAULT CODES — p.49
- TROUBLESHOOTING — p.51

## SPECIFICATIONS

### PV Input

| Parameter                           | Value        |
|-------------------------------------|--------------|
| Operating Voltage Range             | 120V to 500V |
| Recommended Operating Voltage Range | 120V to 450V |
| Max. Power                          | 5500W        |
| Max. Input Current                  | 22A          |

### MPPT Output

| Parameter           | Value |
|---------------------|-------|
| Max. Charge Current | 100A  |
| Efficiency          | >92%  |

### Battery Input

| Parameter                 | Value                    |
|---------------------------|--------------------------|
| Rated Voltage             | 48V                      |
| Voltage Range             | 40V to 60V               |
| Max. Charge Current Range | 100A                     |
| Terminal                  | M6                       |
| Battery Type              | Lithium, Lead Acid, User |

### AC Input

| Parameter              | Value        |
|------------------------|--------------|
| Voltage Range          | 90 to 140VAC |
| Max. Input Current     | 63A          |
| Charging Current Range | 0A to 40A    |
| Frequency              | 50Hz / 60Hz  |

### AC Output

| Parameter           | Value          |
|---------------------|----------------|
| Voltage Range       | 120VAC ± 5%    |
| Rated Power         | 5000W ①        |
| Surge Power         | 10000W         |
| Max. Load Current   | 42A            |
| Frequency           | 50Hz / 60Hz    |
| Output Wave Form    | Pure Sine Wave |
| Inverter Efficiency | > 90%          |
| Bypass Efficiency   | > 95%          |

### General

| Parameter                   | Value                                           |
|-----------------------------|-------------------------------------------------|
| Max. Charge Current (PV+AC) | 100A                                            |
| No Load Power Consumption   | Normal Mode ≤ 80W, ECO Mode ≤ 55W               |
| Humidity Range              | 5% to 95%                                       |
| Operating Temperature Range | 14°F to 131°F / -10°C to 55°C                   |
| Storage Temperature         | -13°F to 140°F / -25°C to 60°C                  |
| Protection Class            | IP20                                            |
| Safety Class                | I                                               |
| Max. Parallel Units         | 6                                               |
| Dimension (L × W × H)       | 17.60 × 13.78 × 5.24 inch / 447 × 350 × 133 mm  |
| Weight                      | Appr. 30.86 lbs / 14 kg                         |

① For best performance when powering AC loads for long durations, **operate the inverter function within 95% power.**

## IDENTIFICATION OF PARTS

Front: Li Time logo, central LCD with four orange buttons, three status LEDs (red FAULT, green CHARGE, orange OUTPUT). Left side: air inlet vent, AC input breaker (63A). Right side: terminal panel.

> Note: the unit-label callout in the parts photo reads "MPPT Max. PV Input 100V-180VDC / Max. Charge Current 200A / AC CHARGER Max. Load 5000W / Max. Output Current 100A" — this contradicts the spec tables above (PV 120–500V, charge 100A) and is likely an OCR/label artifact; the SPECIFICATIONS tables are authoritative.
